---
title: Data Center Fire Suppression Without the Water Damage.
seoTitle: "Data Center Fire Suppression | Red Rocks Fire Protection"
seoDescription: "How preaction and clean-agent suppression protect Denver Tech Center data centers when a wet sprinkler over live equipment is the wrong system."
excerpt: In a data center, the fire is one threat and the sprinkler water is another. Here's how clean-agent and preaction systems suppress a fire without soaking the servers you're trying to protect.

publishDate: 2026-09-18
category: Code & Compliance
author: RRFPS Editorial Team
tags:
  - data center
  - clean agent
  - preaction system
  - Denver Tech Center
  - fire suppression
  - NFPA 2001
  - uptime
readMinutes: 7

featuredImage: /images/blog/data-center-suppression-dtc.webp
featuredImageAlt: A modern data center server room with rows of glowing server racks and overhead clean-agent fire suppression nozzles and red suppression cylinders in the Denver Tech Center.
featuredImageCaption: A Denver Tech Center server room protected by clean-agent suppression — nozzles that flood the room with gas instead of water when fire is confirmed.
---

# Data Center Fire Suppression Without the Water Damage.

A data center owner faces a problem most buildings don't: the thing that protects against fire can be as destructive as the fire itself. Drop water from a standard wet sprinkler onto a live rack of servers and you've traded a fire you might have contained to one aisle for water damage across an entire room of energized electronics. In a facility where the whole value proposition is uptime, the cure can be worse than the disease.

The Denver Tech Center is Colorado's densest concentration of server rooms, data closets, and colocation space, and protecting them is a genuinely different discipline from protecting an office. Here's how it's done.

## The two threats, ranked

In a data center, fire risk breaks into a hierarchy that drives the whole suppression design:

1. **The fire itself** — usually electrical in origin, starting small in a rack, a power supply, or a cable tray.
2. **The suppression method** — because water on energized, high-value electronics is its own catastrophic-loss event.
3. **Downtime** — every minute a room is offline has a cost, so even a successful suppression that forces a long shutdown is a partial loss.

A good data center suppression design minimizes all three at once: catch the fire early and small, put it out without water where possible, and get the room back online fast. Two system types do this, often together.

## Clean-agent systems: suppression without water

A clean-agent system suppresses fire with a gas instead of a liquid. Agents like those governed by NFPA 2001 — the common trade names include FM-200 and Novec 1230 — are stored as liquid in cylinders and discharged as a gas that floods the protected room.

The gas works without leaving residue, without conducting electricity, and without soaking anything. It interrupts the fire — some agents by absorbing heat, others by disrupting the combustion reaction — and then dissipates. When it's done, the servers that weren't directly involved in the fire are typically undamaged and the room can be ventilated and brought back.

That's the appeal: a clean-agent discharge is survivable for the hardware in a way a sprinkler discharge is not. The tradeoffs are real, though:

- **The room has to hold the agent.** Clean-agent suppression depends on reaching and maintaining a design concentration of gas for a set hold time. A room that leaks — through cable penetrations, a poorly sealed raised floor, a door that doesn't seal — lets the agent escape before it finishes the job. This is why a **room integrity (fan) test** is part of commissioning and periodic verification. A clean-agent system in a room that can't hold the agent is an expensive decoration.
- **It's a defined-space solution.** Clean agent protects an enclosed room, not an open warehouse. It fits server rooms, data halls, and equipment closets — exactly the DTC building stock.
- **Detection has to be fast and smart.** The system relies on early, reliable detection (often very-early-warning aspirating smoke detection) so it discharges on a real fire, not a false alarm — because an accidental clean-agent dump is a costly event of its own.

## Preaction sprinklers: water, but only when you're sure

Many data centers also have — or are required by code to have — a sprinkler system as the backstop. The answer to "sprinklers over servers" is a **preaction** system, which solves the accidental-discharge problem that makes owners nervous about wet pipe over hardware.

A preaction system keeps the sprinkler piping dry, filled with air, with water held back at a preaction valve. Water only enters the pipe when a *separate* detection system confirms a fire — and even then, water only leaves a sprinkler head if that individual head's fusible element has also opened. It's a two-event lock: detection confirms *and* a head opens. A single leaking pipe fitting, a bumped sprinkler head, or a false detector trip alone won't put water on the floor.

Often the design is layered: clean agent as the first response to catch and suppress a small fire without water, with a preaction sprinkler system behind it as the code-required backstop for a fire that grows beyond what the gas handled. First line keeps the room dry; last line keeps the building from burning.

## What Denver Tech Center facilities need to verify

For a DTC data center or a building with significant server-room space, the suppression questions that matter:

- **Room integrity.** When was the last fan test on the clean-agent rooms? An agent system that can't hold concentration is the most common silent failure.
- **Detection health.** Aspirating and spot detectors need regular testing; a suppression system is only as good as the detection that triggers it.
- **Preaction interlock testing.** The two-event logic — detection plus head — has to be verified, along with the trip test and the air-supervision that keeps the system dry.
- **Coordination with the base-building systems.** A server room inside a larger DTC office building has its special-hazard suppression *and* the building's [fire alarm](/services/fire-alarm-service-and-systems) and [sprinkler systems](/services/fire-sprinkler-service-and-systems), and those have to interoperate.

That coordination is the argument for a [single life-safety vendor](/blog/one-vendor-life-safety-denver/): the special-hazard suppression, the preaction sprinklers, the detection, and the building alarm all tested by one team that understands how they hand off to each other. It's the approach we bring to [data centers](/industries/data-centers) and server rooms across the DTC. (For how preaction fits alongside wet and dry systems, see our [sprinkler system types guide](/blog/wet-dry-antifreeze-sprinkler-fort-collins/).)

Red Rocks Fire Protection designs, inspects, and maintains [clean-agent, preaction, and special-hazard suppression](/services/kitchen-hood-suppression-systems) across the [Denver Tech Center](/service-areas/denver-tech-center-co/) and [Arapahoe County](/service-areas/counties/arapahoe-county-co/), coordinated with each facility's [sprinkler and alarm systems](/services/fire-sprinkler-service-and-systems) under one accountable team. Explore the full range of [services](/services) we run.

---

If your server rooms are protected by clean agent and you're not certain the rooms still hold concentration — or when the preaction interlocks were last tested — that's exactly what we verify.

[Schedule an inspection](/contact/) or [read more posts](/blog/).
